// FICTIONAL ENGINEERING PROJECT — NOT FOR CONSTRUCTION
FUNCTION_BLOCK "FB_Actuator2Pos"
VAR_INPUT Enable : Bool; CmdToA : Bool; CmdToB : Bool; AtA : Bool; AtB : Bool; ResetEdge : Bool; TravelTime : Time; END_VAR
VAR_OUTPUT OutToA : Bool; OutToB : Bool; InPosition : Bool; Fault : Bool; DiagReason : UInt; END_VAR
VAR tTravel : TON; motion : Bool; END_VAR
BEGIN
   #OutToA := #Enable AND #CmdToA AND NOT #CmdToB AND NOT #Fault;
   #OutToB := #Enable AND #CmdToB AND NOT #CmdToA AND NOT #Fault;
   #motion := (#OutToA AND NOT #AtA) OR (#OutToB AND NOT #AtB);
   #tTravel(IN := #motion, PT := #TravelTime);
   IF #AtA AND #AtB THEN #Fault := TRUE; #DiagReason := 1;
   ELSIF #CmdToA AND #CmdToB THEN #Fault := TRUE; #DiagReason := 2;
   ELSIF #tTravel.Q THEN #Fault := TRUE; #DiagReason := 3; END_IF;
   #InPosition := (#CmdToA AND #AtA AND NOT #AtB) OR (#CmdToB AND #AtB AND NOT #AtA);
   IF #ResetEdge AND NOT (#AtA AND #AtB) AND NOT (#CmdToA OR #CmdToB) THEN #Fault := FALSE; #DiagReason := 0; END_IF;
END_FUNCTION_BLOCK
